![](../../images/OpenVentilatorLogoSmall.png) **OPEN VENTILATOR**

# Regulating water column

This water column has the following features:

- an overpressure input tube (0 to 50 hPa / cm H2O)

- a PEEP input tube (0 to 30 hPa / cm H2O)

- an exhaust pipe

- is sealed in practise (not perfectly)

- can be made from materials at DIY shops (transparent tube may be more difficult to source, can be bought in online shops)

![column overview picture](images/AssembledWaterColumn.jpg)


# Required materials

- 1200x240 mm wood sheet, 10 to 20 mm thick

- Smaller wood beams, at least 20x20mm, just over 600 mm length required

- 1000 mm of transparent PVC, Acrylic or Polycarbonate 50 mm tube

- 500 mm of 40 mm PVC water pipe

- < 150 mm of 19 mm (3/4") PVC electricity pipe (if you use 19 mm hoses in your ventilator only)

- < 70 mm of 16 mm (5/8") PVC electricity pipe (if you use 16 mm hoses in your ventilator only)

- 1600 mm of 16 mm (5/8") PVC electricity pipe (white if possible)

- 2x M25 sealing PVC glands with nuts, normally used for electricity pipes/cables, through which the 16 mm tube above fits.

- A 75mm PVC pipe cap

- A 50mm PVC pipe cap

- A 40mm PVC pipe cap

- A 50mm PVC pipe 90 angle piece with 2 female ends

- A 50mm PVC pipe 90 angle piece with a male and a female end

- A 40 to 50mm PVC adaptor ring.

- A 50 to 75 mm PVC tube adapter (the 75mm cap should fit on it).

- 2x 40 mm PVC tube wall mount bracket (U shape)

- 1x 50 mm PVC tube wall mount bracket (U shape)

- Some PVC glue

- 8x 3.5x30 wood screws (length up to wood sheet thickness + beam thickness)

- 6x shallow wood screws to mount the brackets onto the piece of wood

- A (hollow) deodorant roller ball, diameter just under the inside diameter of the 40 mm tube, which is roughly 33 mm (measure a few balls in the supermarket). In the Netherlands, Nivea balls fit nicely.

- A piece of 10x25 mm of silicon oven glove, silicon swimming cap or thin rubber (bicycle tire or so).

- A small kitchen sponge.


# Required tools

- Wood saw or electrical jigsaw to saw the wood sheet and wood beams

- metal saw (also to saw the PVC)

- Electrical hand drill

- Hole saw of 19 mm (3/4") or 16 mm (5/8") if you use 16 mm hoses

- Hole saw of 25 mm (1")

- Drill bits of 6 mm (or 1/4") and the outside diameter of the reed

- Screw drivers

# Build procedure

## 1. Wooden stand

Time: 0:05 to 0:20

Create/saw 2 pieces of the small wooden beam of roughly 30 mm (you can choose to make them the same length as the thickness, to look nicer)

Create/saw 2 pieces of the small wooden beam of 283 mm with 45 degree ends (in opposite directions; see drawing).

![45 degrees piece](images/45degreesPiece.jpg)

Wood sheet often comes in standard lengths of 1200 mm. Make a piece of 1200x240 mm. You may choose to make the width wider than 240 to mount more things onto the frame.

From this piece, cut a piece of 300 mm this will be the foot) and one of 900 mm (this is the upright) (these sizes are all not critical).

![Foot piece](images/FootPiece.jpg)

Put a line at 200 mm from the side of the foot piece. Put the 2 small blocks at the edges just inside the line (see drawing). Screw them tight with the wood screws.

Put the 2 beams with 45 angles at the front of the foot piece, aimed towards a point above the smaller blocks. Screw them tight with the wood screws.

Put the upright on the foot, at the back of the blocks. Screw it on with 4 more screws.

## 2. U-shaped column

Time: 0:05 to 0:20

Glue the two 90 angle pieces together to a U-shape, make sure they are well aligned (press them flat down on a table). Let it cure while doing the following.

Saw/create a piece of 800 mm transparent 50 mm tube. **Always PVC deburr after sawing.**

Saw/create a piece of 500 mm 40 mm PVC tube.

Glue the 40 mm to 50 mm adapter in one of the ends of the created U-shape.

Glue the 400 mm long PVC tube into the 40 mm adapter in the U-shape.

Glue the 800 mm long transparent tube into the other end of the U-shape.

You can adjust the tubes for parallelism while the glue is not cured yet.

## 3. Regulator part 1

Time: 0:05

Take the 40 and 50 mm end caps, and file both flat on the top, because there are often markings on them. It doesn’t have to be perfect, the glue will later fill the remaining space.

![Regulator](images/Regulator1.jpg)

Drill a tiny hole (1mm or so) in the corner side of the 40mm cap, in a direction as flat as possible. It should not end on the top op the cap, but at the rounded top corner. It is probably easiest to drill from inside to outside, with the drill bit extending far from the drill machine.

Glue both end caps together center-aligned. Make sure the tiny hole doesn’t get covered by glue.

## 4. Pipe entry

Time: 0:15 to 1:00

Saw/create a piece of 900 mm 16 mm white PVC pipe.

Saw/create a piece of 700 mm 16 mm white PVC pipe.

Mark with a waterproof lines 1 to 50 on the long tube, and 1 to 30 on the short tube. For easy reading, make the lines a bit longer at multiples of 5, and place a number there. The value 0 is at the end of the tube, which will be deepest in the water.

![Mark the pipes](images/PipeEntry4.jpg)

Saw/create a 40 mm piece of 16 or 19 mm PVC tube, depending on the size of the hoses in your ventilator.

If you use 19 mm instead of 16 mm hoses on your ventilator, saw/create 2 pieces of 30 mm of 19 mm PVC tube. Then glue these 30 mm pieces over the top ends of the white PVC tubes (so NOT at the side marked by cm lines and numbers).

Prepare the 75 end cap in the following way.

Hole-saw a 19 mm (or 16 of you use 16 mm hoses) hole and two 25 mm holes according to the shown pattern. (TODO: add)

![mark holes in cap](images/PipeEntry1.jpg)
![saw holes in cap](images/PipeEntry2.jpg)

The nuts of the PVC glands might need to be reduced on one side, or things will not fit (try this). To cut down a PVC nut, clamp it in the vice, and saw one side off. Make sure there is at least 2mm of material left, or it might break.

Put the PVC glands in the 25 mm holes, with the nut on the other side. You may need to tighten the glands by rotating the gland instead of the nut, because of the tight space.

Glue the 19 mm diameter 40 mm long PVC pipe in to the 19 mm hole of the pipe entry.

![19mm glued in](images/PipeEntry3.jpg)

Insert the white PVC tubes into the glands of the pipe entry, so that around 200 mm stays outside. **Only lightly tighten the glands.**

If the kitchen sponge has a rough side, take that off. Cut the sponge to a roughly round shape, a little bit larger than the transparent tube (8-sided will do). Drill a hole though for the pipes with a sharp drill. Use a drill of 10mm for a 16mm hole, the sponge will adjust.

Put the sponge over the white tubes, until some 150 mm from the glands.

![assembled](images/PipeEntry5.jpg)


## 5. Regulator part 2

Time: 0:10 to 0:45

Take the glued-together combination of 40 and 50 mm caps.

Draw a hole of 6 mm perfectly in the middle of the caps. Predrill it with 2 or 2.5 mm. Deburr this hole carefully, but not deep, and only in a way that the result has circular symmetry. Basically, there should be no imperfections on the edge of the hole, and the surface around it should be flat.

Cut a piece of oven glove, swimming cap or thin rubber to a size of 25 x 10 mm. It needs to be glued on the inside of the 40 mm cap, with the smooth side against the hole. One side should cover the hole, the other side should be glued. In this way, it should be able to “flap open” a bit. Later the deodorant ball will press against the rubber to close the hole.

(TODO: add picture)

The deodorant ball will later be put into the 40 mm tube of the U-shape. The ball might have to much space to move around. Only around 1 mm is allowable. To reduce the space, create thin pieces of PVC and glue them to the inside of the 40 mm pipe. You can for example use slits of 19 mm tube, 30 mm long. This is most easily accomplished by sawing multiple slits into the pipe, 30 mm deep, and then cutting the pipe at 30 mm. Of the small pieces chose the 4 best ones, deburr them and glue them on the inside of the 40 mm tube part of the U-shape. Check that the ball fits through.

(TODO: add picture)

Saw/create a piece of 200 mm transparent 50 mm tube. The length is not critical.

Glue the 200 mm piece of transparent tube into the 50 mm cap. This is the water container. Mark a line at 60 mm distance from the hole and mark it with “minimum”, and a line at 140 mm distance from the hole with “maximum”, if possible by using stickers.

(TODO: add picture)

## 6. Assembly

Time: 0:03 to 0:15

Put the U-shape onto the wooden stand by means of the PVC mounting brackets. Use the shallow wood screws.

Place the 50 to 75 mm tube adapter over the transparent tube (NOT glued). Make sure the sponge is inserted around/between the pipes of the pipe entry. Place the pipe entry cap into the U-shape. This should NOT be glued. If the pipes are very loose, add a single wrap of teflon tape around them, to prevent them from going loose on high exhale volumes caused by coughing or so.

Fill the U-shape with water until it is nearing the top of the 40 mm tube (80% full). Put the deodorant ball in the 40 mm tube. Place the regulator cap on the 40 mm tube. This should also NOT be glued.

Fill the tube further from the regulator, to minimum level. Check that the level in the transparent tube does not go higher than the level of the ball. Put a sticker at this level, marked with “level”. It will rise slightly when the water level in the container is increased to maximum.

# Notes on use

Never tighten the glands very tight. This serves no purpose. Only tighten them so much that the tubes stay well in place.

Small amounts of water may flow out of the tiny hole at the regulator when the level rises too much. Be prepared for this to be possible. This can for example happen when the overpressure tube is used for the first time in a long time.

You may want to put a lid loosely onto the water container to prevent dust etcetera from getting in.

![column overview picture](images/AssembledWaterColumn.jpg)
